# 家庭低压配电与剩余电流动作保护（漏电保护）

> 文档用途：知识库文档 1／6。面向长辈居家用电场景，讲清"家里的电是怎么进的、跳闸了是谁跳的、漏保为什么不能短接"。
> 主要出处：GB/T 6829—2017《剩余电流动作保护电器（RCD）的一般要求》；GB 50054—2011《低压配电设计规范》；GB/T 16895.21—2011《低压电气装置 第4-41部分：安全防护 电击防护》；GB/T 16895.1—2008《低压电气装置 第1部分：基本原则、一般特性评估和定义》；秦曾煌《电工学（第七版）》，高等教育出版社，2016，第2章"电路的分析方法"、第10章"供配电与安全用电"。

## 一、家庭配电的基本结构

我国居民住宅采用单相 220 V／50 Hz 低压供电，进户后依次为：进户线 → 计量电能表（电表）→ 户内总开关 → 各分支回路（照明回路、插座回路、厨房回路、卫生间回路、空调回路）→ 用电设备。住宅配电回路宜按用途分路设置，插座回路与照明回路应分开，厨房、卫生间、空调等大功率回路宜单独设置，这一"分路设置"原则出自 GB 50054—2011 关于低压配电线路保护与供电可靠性的要求，也是 JGJ 242—2011《住宅建筑电气设计规范》对住宅户内配电的基本规定。

对长辈而言，最重要的三个部件是：

1. **总开关（户内配电箱第一只开关）**：一般是有过载与短路保护功能的微型断路器（俗称空气开关、空开），型号常见 C40、C63。"C"表示 C 型脱扣曲线，瞬时脱扣范围为 5～10 倍额定电流，适合家用照明与插座这类启动电流不大的负载。
2. **剩余电流动作保护器（RCD，俗称漏电保护器、漏保）**：插座回路上必须装设，额定剩余动作电流一般取 30 mA，动作时间不大于 0.1 s。这是保护人身安全的关键器件。
3. **电能表（电表）**：计量用电量，是电费结算依据，属于供电企业资产，住户不得私自拆装、改动。

## 二、剩余电流动作保护（漏保）为什么关键

人体触电时，电流经人体流入大地，形成"剩余电流"。RCD 通过零序电流互感器检测相线与中性线电流的差值：正常时两者相等、差值为零；一旦有人触电或设备漏电，差值超过整定值，RCD 在极短时间内切断电源。

- **30 mA／0.1 s 的含义**：GB/T 6829—2017 与 GB/T 16895.21—2011 将 30 mA 定为对人身提供附加保护的剩余动作电流量级。工程上把 30 mA 视为"人体可承受、不引起心室颤动"的上限，0.1 s 的动作时间可显著降低电击伤害。这也是为什么家用插座回路一律选用 30 mA 漏保，而不是更大的 100 mA 或 300 mA——后者主要用于防电气火灾，不能代替人身保护。
- **漏保与空开不是一回事**：空开（MCB）保护的是线路和设备，防止过载、短路引起导线过热起火；漏保保护的是人，防止触电。两者功能不能互相替代。现在大量使用的"漏电保护断路器"（RCBO）把两者做在一个壳体内，但仍需分别看清额定电流与剩余动作电流两个参数。
- **TN-C 系统不能装 RCD**：因为 PEN 线不允许穿过 RCD 的零序互感器，否则无法正确检测剩余电流。住宅进户后一般为 TN-C-S 或 TN-S 系统，PEN 在进户处分为 PE 与 N 之后不得再合并。

## 三、跳闸的三种典型原因与判别

长辈最常问"为什么又跳闸了"，工程上先分三类，判别方法不同：

| 现象 | 通常是哪只开关动作 | 主要原因 | 处理方向 |
|---|---|---|---|
| 一送就跳，且按试验按钮也跳 | 漏保（带 T 试验按钮那只） | 线路或电器存在漏电；卫生间潮湿、热水器、电热毯受潮 | 拔掉该回路上所有电器插头后再送电，逐个插回定位漏电电器 |
| 用了大功率电器一会儿才跳 | 空开（不带试验按钮） | 过载：该回路电流超过空开额定电流 | 减少同一回路同时使用的电器，或改为单独回路 |
| 一送电"啪"一声立刻跳，有焦糊味 | 空开 | 短路：火线与零线或地线直接碰在一起 | 立即停用并请持证电工检修，不得反复强送 |

需要特别提醒长辈的两句话：

- **不允许用铜丝、铁丝代替熔丝，不允许把漏保短接或"绑死"在合闸位置**。这是《电业安全工作规程》与低压配电规范都明令禁止的典型违章，短接漏保等于取消了唯一的保命措施。
- **漏保每月按一次"T"试验按钮**：按下后应能立即跳闸，说明机构正常；按了不跳，说明漏保已失效，必须更换。

## 四、户内配电箱的日常检查要点

1. 配电箱前方 0.8 m 范围内不得堆放杂物，箱门应能自由开启（GB 50054—2011 对配电装置操作通道的要求）。
2. 箱内各回路标识应清晰，建议用标签写明"照明""插座""厨房""空调1"。
3. 漏保上的试验按钮（一般为 T 或 Test）每月按一次。
4. 发现开关外壳发黄、变形、有焦味，或接线端子处有"嗡嗡"声，应立即停用并请电工检查，这类现象多由接触不良发热造成，是家庭电气火灾的常见起因。
5. 老旧住宅（建成 15 年以上）应请有资质单位检查线路绝缘，铝芯线、老化橡皮线的绝缘水平下降后极易漏电。

## 五、接地与等电位：看不见但最要命的部分

- **PE 线（黄绿双色）不得装开关、熔断器，不得断开**。三孔插座的上孔就是接地孔，接的是 PE 线，它把设备外壳与大地连通，一旦设备内部绝缘损坏使外壳带电，故障电流经 PE 线流回电源，使空开或漏保快速动作。
- **卫生间必须做局部等电位联结（LEB）**。卫生间同时存在金属水管、金属地漏、热水器外壳等可导电部分，人体又处于潮湿、皮肤电阻显著下降的状态，一旦出现电位差极易造成严重电击。GB/T 16895.21—2011 要求此类场所采取附加防护措施，工程上落实为局部等电位联结加 30 mA 漏保。
- **接地线不能当零线用，也不能接到水管、暖气管上**。把 PE 接到水管属于严重违章：一旦水管检修断开，设备外壳就失去保护；且水管本身可能因杂散电流而带电。
